<!doctype html><html lang=pt-BR dir=ltr class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-Solutions/home-building-automation/pt_hvac-setpoint-control" data-has-hydrated=false><meta charset=UTF-8><meta name=generator content="Docusaurus v3.8.1"><title data-rh=true>Controle de Setpoint de HVAC em um Gateway de Borda: Hardware, Implantação e Resultados Medidos | Wiki da Seeed Studio</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"><meta data-rh=true name=twitter:card content=summary_large_image><meta data-rh=true property=og:url content=https://wiki.seeedstudio.com/pt-br/solutions/hvac-setpoint-control/><meta data-rh=true property=og:locale content=pt_BR><meta data-rh=true name=docusaurus_locale content=pt-br><meta data-rh=true name=docsearch:language content=pt-br><meta data-rh=true name=docusaurus_version content=current><meta data-rh=true name=docusaurus_tag content=docs-default-current><meta data-rh=true name=docsearch:version content=current><meta data-rh=true name=docsearch:docusaurus_tag content=docs-default-current><meta data-rh=true property=og:title content="Controle de Setpoint de HVAC em um Gateway de Borda: Hardware, Implantação e Resultados Medidos | Wiki da Seeed Studio"><meta data-rh=true name=description content="Controle de setpoint supervisório para HVAC central em um gateway de borda — um modelo de ponto único sobre OPC UA, Modbus e BACnet/IP mais um medidor de energia SDM630, previsão de setpoint por KNN e um caminho de escrita que verifica cada escrita lendo o ponto de volta"><meta data-rh=true property=og:description content="Controle de setpoint supervisório para HVAC central em um gateway de borda — um modelo de ponto único sobre OPC UA, Modbus e BACnet/IP mais um medidor de energia SDM630, previsão de setpoint por KNN e um caminho de escrita que verifica cada escrita lendo o ponto de volta"><meta data-rh=true name=keywords content="controle de setpoint de HVAC,retrofit de energia em edifícios,controle supervisório,BACnet/IP,Modbus TCP,Modbus RTU,OPC UA,Eastron SDM630,template de medidor de energia,previsão por KNN,verificação de escrita com leitura de retorno,rollback de controle,reComputer R1100"><meta data-rh=true property=og:image content=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg><meta data-rh=true name=twitter:image content=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg><link data-rh=true rel=icon href=/pt-br/img/S.png><link data-rh=true rel=canonical href=https://wiki.seeedstudio.com/pt-br/solutions/hvac-setpoint-control/><link data-rh=true rel=alternate href=https://wiki.seeedstudio.com/pt-br/solutions/hvac-setpoint-control/ hreflang=pt-BR><link data-rh=true rel=alternate href=https://wiki.seeedstudio.com/pt-br/solutions/hvac-setpoint-control/ hreflang=x-default><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://wiki.seeedstudio.com/pt-br/solutions/hvac-setpoint-control","name":"Controle de HVAC em Gateway de Borda","position":1}]}</script><link rel=preconnect href=https://www.googletagmanager.com><script>window.dataLayer=window.dataLayer||[],function(e,o,t,a,i){e[a]=e[a]||[],e[a].push({"gtm.start":new Date().getTime(),event:"gtm.js"});var n=o.getElementsByTagName(t)[0],r=o.createElement(t);r.async=!0,r.src="https://www.googletagmanager.com/gtm.js?id="+i+("dataLayer"!=a?"&l="+a:""),n.parentNode.insertBefore(r,n)}(window,document,"script","dataLayer","GTM-M4JG2HVB"),window.__COPY_PAGE_BUTTON_OPTIONS__={customStyles:{},enabledActions:["copy","view","chatgpt","claude","gemini"],generateMarkdownRoutes:!1,placement:"auto",mcpServer:null,labels:{button:{label:"Copiar p\xe1gina"},copy:{title:"Copiar como Markdown",description:"Copiar o conte\xfado desta p\xe1gina como Markdown"},view:{title:"Visualizar como Markdown",description:"Visualizar o conte\xfado desta p\xe1gina em formato Markdown"},chatgpt:{title:"Abrir no ChatGPT",description:"Abrir o conte\xfado desta p\xe1gina como contexto no ChatGPT"},claude:{title:"Abrir no Claude",description:"Abrir o conte\xfado desta p\xe1gina como contexto no Claude"},gemini:{title:"Abrir no Gemini",description:"Abrir o conte\xfado desta p\xe1gina como contexto no Gemini"}},id:"default"}</script><link rel=search type=application/opensearchdescription+xml title="Wiki da Seeed Studio" href=/pt-br/opensearch.xml><script src=https://viewer.altium.com/client/static/js/embed.js async></script><script src=/js/custom.js async></script><script src=/js/language-switcher.js async></script><link rel=stylesheet href=/pt-br/assets/css/styles.7845f1fe.css><script src=/pt-br/assets/js/runtime~main.8274c91e.js defer></script><script src=/pt-br/assets/js/main.3b8268d9.js defer></script><body class=navigation-with-keyboard><noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-M4JG2HVB" height=0 width=0 style=display:none;visibility:hidden></iframe></noscript>


<svg xmlns=http://www.w3.org/2000/svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t="dark",e=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",e||t),document.documentElement.setAttribute("data-theme-choice",e||t)}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}(),document.documentElement.setAttribute("data-announcement-bar-initially-dismissed",function(){try{return"true"===localStorage.getItem("docusaurus.announcement.dismiss")}catch(t){}return!1}())</script><div id=__docusaurus><div role=region aria-label="Pular para o conteúdo principal"><a class=skipToContent_G6ar href=#__docusaurus_skipToContent_fallback>Pular para o conteúdo principal</a></div><div class="theme-announcement-bar announcementBar_ncOr" style=background-color:#013949;color:#FFFFFF role=banner><div class="content_L1uV announcementBarContent__57G"><span id=announcement-text>Colabore com a Seeed - <a target=_blank href=https://www.seeedstudio.com/blog/affiliate-program/>Criadores</a>, <a target=_blank href=https://www.seeedstudio.com/ranger-program/>Rangers</a> ou <a target=_blank href=https://wiki.seeedstudio.com/contributors/>Contribuidores</a>, sempre existe um papel ideal para você!</span></div></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Alternar a barra de navegação" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/pt-br/><div class=navbar__logo><img class=navbar_logo_items src=https://files.seeedstudio.com/wiki/wiki-platform/seeed_white_logo.png alt="Wiki da Seeed Studio" loading=eager decoding=async></div></a><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items js_getting_started" aria-haspopup=true aria-expanded=false role=button href=/pt-br/Getting_Started/>Links rápidos</a><ul class=dropdown__menu><li><a class=dropdown__link href=/pt-br/Sensor_Network/>Sensores e sensoriamento</a><li><a class=dropdown__link href=/pt-br/Network/>Rede</a><li><a class=dropdown__link href=/pt-br/Edge_Computing/>Computação de borda</a><li><a class=dropdown__link href=/pt-br/Cloud/>Nuvem</a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items js_explore_learn" aria-haspopup=true aria-expanded=false role=button href=/pt-br/topicintroduction/>Explorar por tópicos</a><ul class=dropdown__menu><li><a class=dropdown__link href=/pt-br/tinyml_topic/>TinyML</a><li><a class=dropdown__link href=/pt-br/ModelAssistant_Introduce_Overview/>SenseCraft Model Assistant</a><li><a class=dropdown__link href=/pt-br/home_assistant_topic/>Home Assistant</a><li><a class=dropdown__link href=/pt-br/open_source_topic/>Código aberto</a><li><a class=dropdown__link href=/pt-br/edge_ai_topic/>Edge AI</a><li><a href=https://wiki.seeedstudio.com/cn/Getting_Started target=_blank rel="noopener noreferrer" class=dropdown__link>Wiki 矽递科技 (中文)</a><li><a href=https://wiki.seeedstudio.com/ja/Getting_Started target=_blank rel="noopener noreferrer" class=dropdown__link>Wiki SeeedStudio (日本語)</a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a class="navbar__link navbar_dorp_items" aria-haspopup=true aria-expanded=false role=button href=/pt-br/knowledgebase/>FAQs</a><ul class=dropdown__menu><li><a class=dropdown__link href=/pt-br/Jetson_FAQ/>Série NVIDIA Jetson</a><li><a class=dropdown__link href=/pt-br/XIAO_FAQ/>Série Seeed Studio XIAO</a><li><a class=dropdown__link href=/pt-br/reComputer_R1000_FAQ/>Série reComputer R1000</a><li><a class=dropdown__link href=/pt-br/reTerminal-new_FAQ/>reTerminal</a><li><a class=dropdown__link href=/pt-br/FAQs_For_openWrt/>reRouter</a><li><a class=dropdown__link href=/pt-br/ODYSSEY_FAQ/>Odyssey</a><li><a class=dropdown__link href=/pt-br/wio_terminal_faq/>Wio Terminal</a><li class=""><hr style="margin: 8px 0;"><li><a href=https://discord.com/invite/eWkprNDMU7 target=_blank rel="noopener noreferrer" class=dropdown__link>Discord<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://www.seeedstudio.com/contacts target=_blank rel="noopener noreferrer" class=dropdown__link>E-mail<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://forum.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=dropdown__link>Fórum<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://github.com/Seeed-Studio/wiki-documents/discussions/69 target=_blank rel="noopener noreferrer" class=dropdown__link>Tem sugestões?<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a></ul></div><div class="navbar__item dropdown dropdown--hoverable"><a href=https://www.seeedstudio.com/ranger-program target=_blank rel="noopener noreferrer" aria-haspopup=true aria-expanded=false role=button class="navbar__link navbar_dorp_items">Participe</a><ul class=dropdown__menu><li><a href=https://www.seeedstudio.com/blog/affiliate-program/ target=_blank rel="noopener noreferrer" class=dropdown__link>Afiliados e criadores</a><li><a href=https://www.seeedstudio.com/ranger-program/ target=_blank rel="noopener noreferrer" class=dropdown__link>Rangers</a><li><a class=dropdown__link href=/pt-br/contributors/>Contribuidores</a><li><a href=https://docs.google.com/forms/d/e/1FAIpQLSdiAWHmRJqgVNTJyJDkzhufc1dygFyhWFyEtUTm-mrgSKaEgg/viewform target=_blank rel="noopener noreferrer" class=dropdown__link>Inscreva-se para Rangers<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://github.com/orgs/Seeed-Studio/projects/6 target=_blank rel="noopener noreferrer" class=dropdown__link>Ir para as tarefas<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://www.seeedstudio.com/blog/2023/09/15/join-the-seeed-ranger-program-empowering-developers-and-building-communities/ target=_blank rel="noopener noreferrer" class=dropdown__link>Saiba mais sobre os Rangers<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li><a href=https://wiki.seeedstudio.com/pt-br/Contributor target=_blank rel="noopener noreferrer" class=dropdown__link>Saiba mais sobre os contribuidores<svg width=12 height=12 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a></ul></div></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><a href=https://www.seeedstudio.com/ target=_blank rel="noopener noreferrer" class="navbar__item navbar__link navbar_doc_right_items">Bazaar 🛍️</a><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href=# aria-haspopup=true aria-expanded=false role=button class="navbar__link navbar_doc_right_items ai-platform-dropdown">Plataformas de IA</a><ul class=dropdown__menu><li><a href=https://sensecraft.seeed.cc/ai/#/home target=_blank rel="noopener noreferrer" class="dropdown__link ai-platform-menu-item sensecraft-ai-menu-item">SenseCraft AI</a><li><a href=https://sensecraft.seeed.cc/ai-lab target=_blank rel="noopener noreferrer" class="dropdown__link ai-platform-menu-item recomputer-ai-lab-menu-item">reComputer AI Lab</a></ul></div><a href=https://github.com/Seeed-Studio/wiki-documents target=_blank rel="noopener noreferrer" class="navbar__item navbar__link header-github-link" aria-label="Repositório no GitHub"></a><div class="toggle_OLSw colorModeToggle_Hg9V"><button class="clean-btn toggleButton_wYmb toggleButtonDisabled_vaDU" type=button disabled title="system mode" aria-label="Alterar entre os modos claro e escuro (modo system mode ativado)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ lightToggleIcon_Sxwe"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ darkToggleIcon_Yem1"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_KEbZ systemToggleIcon_txm5"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div><div class=navbarSearchContainer_bmvg><button type=button class="DocSearch DocSearch-Button" aria-label=Search><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 20 20"><path d="M14.386 14.386l4.0877 4.0877-4.0877-4.0877c-2.9418 2.9419-7.7115 2.9419-10.6533 0-2.9419-2.9418-2.9419-7.7115 0-10.6533 2.9418-2.9419 7.7115-2.9419 10.6533 0 2.9419 2.9418 2.9419 7.7115 0 10.6533z" stroke=currentColor fill=none fill-rule=evenodd stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_UyTV"><div class=docsWrapper__18z><button aria-label="Volte para o topo" class="clean-btn theme-back-to-top-button backToTopButton_z1FD" type=button></button><div class=docRoot_Htwi><aside class="theme-doc-sidebar-container docSidebarContainer_e5ai"><div class=sidebarViewport_N8x0><div class=sidebar_vJCc><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_qiME menuWithAnnouncementBar_hRfJ"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Getting_Started/>Primeiros passos</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Sensor_Network/>Detecção</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Grove_System/>Grove</a><button aria-label="Expandir a categoria lateral 'Grove'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/SenseCAP_introduction/>SenseCAP</a><button aria-label="Expandir a categoria lateral 'SenseCAP'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/watcher/>SenseCAP Watcher</a><button aria-label="Expandir a categoria lateral 'SenseCAP Watcher'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/mmwave_radar_Intro/>Sensor de radar mmWave</a><button aria-label="Expandir a categoria lateral 'Sensor de radar mmWave'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/SeeedStudio_XIAO_Series_Introduction/>XIAO</a><button aria-label="Expandir a categoria lateral 'XIAO'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/xiao_w5500_ethernet_adapter/>XIAO Gadgets</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/seeed_epaper_displays/>Displays de tinta eletrônica</a><button aria-label="Expandir a categoria lateral 'Displays de tinta eletrônica'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/reterminal_d10xx_main_page/>Displays LCD</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Wio_Terminal_Intro/>Wio Terminal</a><button aria-label="Expandir a categoria lateral 'Wio Terminal'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/respeaker/>reSpeaker</a><button aria-label="Expandir a categoria lateral 'reSpeaker'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/Ultra_Sonic_range_measurement_module/>Outros módulos de detecção</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/Wio/>Outros microcontroladores</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Network/>Rede</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/meshtastic_introduction/>Rede Mesh</a><button aria-label="Expandir a categoria lateral 'Rede Mesh'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/wio_sx1262_class/>Série LoRa Wio</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Network/SenseCAP_Network/SenseCAP_Gateway_Intro/>Gateway SenseCAP</a><button aria-label="Expandir a categoria lateral 'Gateway SenseCAP'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/SenseCAP_K1100_Intro/>SenseCAP K1100</a><button aria-label="Expandir a categoria lateral 'SenseCAP K1100'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/M2_Kit_Getting_Started/>Kit inicial LoRaWAN SenseCAP</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/reRouter_Intro/>Soluções Raspberry Pi</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Rockchip_network_solutions/>Soluções Rockchip</a><button aria-label="Expandir a categoria lateral 'Soluções Rockchip'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/The-Things-Indoor-Gateway/>Outros dispositivos de rede</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Edge_Computing/>Computação de borda</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/object_detection_with_yolov11_on_recomputer_rk/>Dispositivos RK</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/raspberry-pi-devices/>Dispositivos Raspberry Pi</a><button aria-label="Expandir a categoria lateral 'Dispositivos Raspberry Pi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/NVIDIA_Jetson/>NVIDIA® Jetson™</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/Edgebox-ESP-100-Arduino/>Dispositivos ESP</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/BeagleBone/>BeagleBone®</a><button aria-label="Expandir a categoria lateral 'BeagleBone®'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/ODYSSEY_Intro/>ODYSSEY</a><button aria-label="Expandir a categoria lateral 'ODYSSEY'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/recamera/>reCamera</a><button aria-label="Expandir a categoria lateral 'reCamera'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/reServer-Getting-Started/>Outros dispositivos de borda</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/robotics_page/>Página de robótica</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Cloud/>SenseCraft e nuvem</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/sensecraft-ai/overview/>SenseCraft AI</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/codecraft/codecraft-overview/>CodeCraft</a><button aria-label="Expandir a categoria lateral 'CodeCraft'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/sensecraft-app/overview/>SenseCraft APP</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/cloud/sensecraft-data/sensecraft-data-platform/overview/>Plataforma de dados SenseCraft</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/sensecraft_hmi_overview/>SenseCraft Seeedash</a><button aria-label="Expandir a categoria lateral 'SenseCraft Seeedash'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/sensecraft_robotics/>SenseCraft Robotics</a><button aria-label="Expandir a categoria lateral 'SenseCraft Robotics'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a href=https://www.seeed.cc/category/solutions target=_blank rel="noopener noreferrer" class="menu__link menuExternalLink_xK2O">Soluções<svg width=13.5 height=13.5 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _ai-perception"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/intelligent-video-analytics/>IA de visão e vídeo</a><button aria-label="Expandir a categoria lateral 'IA de visão e vídeo'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _ai-sound"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/acoustic-audio-ai/>IA acústica e de áudio</a><button aria-label="Expandir a categoria lateral 'IA acústica e de áudio'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item _device-integration-control"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role=button aria-expanded=true href=/pt-br/ha_dify_watcher_llms/>Automação residencial e predial</a></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/pt-br/ha_dify_watcher_llms/>Integrar o Mordomo Espacial de IA ao Home Assistant</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/pt-br/non_invasive_ct_energy_consumption/>Monitoramento de Energia CA Não Invasivo com Home Assistant</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/pt-br/solutions/hvac-setpoint-control/>Controle de HVAC em Gateway de Borda</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/pt-br/solutions/industrial-protocol-gateway/>Hub Industrial Multiprotocolo</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/pt-br/solutions/home-assistant-local-voice/>Home Assistant Local Voice</a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _environmental-monitoring"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/solutions/agri-env-monitoring/>Monitoramento ambiental</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _indoor-outdoor-positioning"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/solutions/indoor-positioning-bluetooth-lorawan-tracker/>Posicionamento interno e rastreamento</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed _hazard-response"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/off-grid-mesh-communication/>Comunicação fora da rede</a><button aria-label="Expandir a categoria lateral 'Comunicação fora da rede'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a href=https://www.seeedstudio.com/fusion.html target=_blank rel="noopener noreferrer" class="menu__link menuExternalLink_xK2O">Fusion<svg width=13.5 height=13.5 aria-hidden=true class=iconExternalLink_awgD><use href=#theme-svg-external-link /></svg></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/Service_for_Fusion_PCB/>PCB & PCBA</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/service_for_fusion_light_customization/>Personalização leve</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/service_for_fusion_one_stop/>Serviços integrados</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/service_for_fusion_pcba_testing_solutions/>Soluções de testes de PCBA</a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/service_for_fusion_manufacturing_documents/>Preparação para fabricação</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/topicintroduction/>Tópicos de tecnologia</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/home_assistant_topic/>Home Assistant</a><button aria-label="Expandir a categoria lateral 'Home Assistant'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/tinyml_topic/>TinyML</a><button aria-label="Expandir a categoria lateral 'TinyML'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/open_source_topic/>Open Source</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/edge_ai_topic/>Edge AI</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/Contributor/>Contribuições</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Contribution-Guide/>Guia de contribuições no GitHub</a><button aria-label="Expandir a categoria lateral 'Guia de contribuições no GitHub'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/Scale-up-Your-Creation-with-Fusion/>Amplie Sua Criação com o Seeed Studio Fusion</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/popularplatforms/>Plataformas populares</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Arduino/>Arduino</a><button aria-label="Expandir a categoria lateral 'Arduino'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/Raspberry_Pi/>Raspberry Pi</a><button aria-label="Expandir a categoria lateral 'Raspberry Pi'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist" href=/pt-br/microbit_wiki_page/>Micro:bit</a><button aria-label="Expandir a categoria lateral 'Micro:bit'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item sideboard_calss"><a class=menu__link href=/pt-br/discontinuedproducts/>Produtos descontinuados</a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/pt-br/ReSpeaker_Product_Guide/>Lista de produtos</a></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/pt_About/>Sobre a Seeed</a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/pt-br/License/>Licença</a></ul></nav><button type=button title="Fechar painel lateral" aria-label="Fechar painel lateral" class="button button--secondary button--outline collapseSidebarButton_Ftvb"><svg width=20 height=20 aria-hidden=true class=collapseSidebarButtonIcon_c4WT><g fill=#7a7a7a><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"/><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"/></g></svg></button></div></div></aside><main class=docMainContainer_namt><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_gTko" data-sku="" data-doc-type=""><div class=docItemContainer_HGmz><article class=""><nav class="theme-doc-breadcrumbs breadcrumbsContainer_zCmv" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Página Inicial" class=breadcrumbs__link href=/pt-br/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_JFrk><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><span class=breadcrumbs__link>Automação residencial e predial</span><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Controle de HVAC em Gateway de Borda</span></ul></nav><div class="tocCollapsible_O_Qc theme-doc-toc-mobile tocMobile_tjDr"><button type=button class="clean-btn tocCollapsibleButton_htYj">Nessa página</button></div><div class=mobileCopyPageButton_Ttvy></div><div class="theme-doc-markdown markdown"><header><h1>Controle de Setpoint de HVAC em um Gateway de Borda: Hardware, Implantação e Resultados Medidos</h1></header><div class="theme-admonition theme-admonition-caution admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>Aviso de uso</div><div class=admonitionContent_bl22><p>Este é um <strong>recomendador de setpoint supervisório</strong>, não um sistema de controle com certificação de segurança: os intertravamentos e controles de segurança próprios da planta têm precedência, e nenhum valor de economia de energia é fornecido.</div></div>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=o-que-esta-solução-faz>O que esta solução faz<a href=#o-que-esta-solução-faz class=hash-link aria-label="Link direto para O que esta solução faz" title="Link direto para O que esta solução faz">​</a></h2>
<p>Uma planta de HVAC central em um escritório, shopping ou fábrica geralmente opera com um cronograma fixo: o mesmo setpoint
esteja o andar cheio ou vazio. Esta solução coloca um gateway ao lado da planta que lê o controlador de HVAC
e um medidor de energia em <strong>um modelo de ponto único</strong>, aprende uma recomendação de setpoint a partir dos
próprios dados históricos daquele edifício e a escreve de volta no controlador; uma escrita conta como aplicada somente depois que o
valor tiver sido lido de volta do campo e corresponder ao que foi enviado.</p>
<p>Ela é usada em planta central: chillers, unidades de tratamento de ar e os controladores à sua frente. Não é para
aparelhos de ar-condicionado tipo split e não está no circuito de segurança.</p>
<ul>
<li>Seleção e implantação: <a href=https://www.seeed.cc/solutions/reference-designs/smart_hvac_control target=_blank rel="noopener noreferrer">página de projeto de referência</a></li>
<li>Repositório de código-fonte: não publicado. <code>github.com/Seeed-Solution/Solution_HVAC_SmartControl</code> não é acessível publicamente.</li>
</ul>
<div class=info-section><ul class=info-list><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M12 21a9.004 9.004 0 008.716-6.747M12 21a9.004 9.004 0 01-8.716-6.747M12 21c2.485 0 4.5-4.03 4.5-9S14.485 3 12 3m0 18c-2.485 0-4.5-4.03-4.5-9S9.515 3 12 3m0 0a8.997 8.997 0 017.843 4.582M12 3a8.997 8.997 0 00-7.843 4.582m15.686 0A11.953 11.953 0 0112 10.5c-2.998 0-5.74-1.1-7.843-2.918m15.686 0A8.959 8.959 0 0121 12c0 .778-.099 1.533-.284 2.253m0 0A17.919 17.919 0 0112 16.5c-3.162 0-6.133-.815-8.716-2.247m0 0A9.015 9.015 0 013 12c0-1.605.42-3.113 1.157-4.418"/></svg></div><div class=info-content><h3>Controladores e medidores existentes conectam-se como estão</h3><p>Controladores que falam OPC UA, Modbus TCP, Modbus RTU sobre RS-485 ou BACnet/IP não são substituídos, e o medidor SDM630 tem um template integrado. Até 2.000 pontos, dos quais até 50 podem ser graváveis.</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M9 12.75L11.25 15 15 9.75m-3-7.036A11.959 11.959 0 013.598 6 11.99 11.99 0 003 9.749c0 5.592 3.824 10.29 9 11.622 5.176-1.332 9-6.03 9-11.622 0-1.31-.21-2.57-.598-3.751A11.959 11.959 0 0112 2.714z"/></svg></div><div class=info-content><h3>Cada escrita é lida de volta e verificada</h3><p>Valor, qualidade, carimbo de data/hora e prioridade do último estado conhecido como bom são congelados antes da escrita; o ponto é relido após um atraso de estabilização e comparado dentro de uma tolerância. Uma leitura de retorno cuja qualidade não seja boa não é aprovada.</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M14.857 17.082a23.848 23.848 0 005.454-1.31A8.967 8.967 0 0118 9.75v-.7V9A6 6 0 006 9v.75a8.967 8.967 0 01-2.312 6.022c1.733.64 3.56 1.085 5.455 1.31m5.714 0a24.255 24.255 0 01-5.714 0m5.714 0a3 3 0 11-5.714 0"/></svg></div><div class=info-content><h3>Rollback automático e alarmes em falhas</h3><p>Incompatibilidade na leitura de retorno, fonte offline, previsão desativada, abortar pelo operador e um lote parcialmente aplicado todos disparam um rollback. Alarmes são indexados pela causa, então uma falha recorrente reutiliza o alarme aberto.</div><li class=info-item><div class=info-icon><svg xmlns=http://www.w3.org/2000/svg fill=none viewBox="0 0 24 24" stroke-width=1.5 stroke=currentColor><path stroke-linecap=round stroke-linejoin=round d="M3 13.125C3 12.504 3.504 12 4.125 12h2.25c.621 0 1.125.504 1.125 1.125v6.75C7.5 20.496 6.996 21 6.375 21h-2.25A1.125 1.125 0 013 19.875v-6.75zM9.75 8.625c0-.621.504-1.125 1.125-1.125h2.25c.621 0 1.125.504 1.125 1.125v11.25c0 .621-.504 1.125-1.125 1.125h-2.25a1.125 1.125 0 01-1.125-1.125V8.625zM16.5 4.125c0-.621.504-1.125 1.125-1.125h2.25C20.496 3 21 3.504 21 4.125v15.75c0 .621-.504 1.125-1.125 1.125h-2.25a1.125 1.125 0 01-1.125-1.125V4.125z"/></svg></div><div class=info-content><h3>Capacidade medida: 2.000 pontos a 349,99 eventos/s</h3><p>Contra uma meta de 350,0, medido em uma execução de loopback de 180 s em um reComputer série R2000. As condições estão no apêndice.</div></ul></div>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=o-que-o-console-mostra>O que o console mostra<a href=#o-que-o-console-mostra class=hash-link aria-label="Link direto para O que o console mostra" title="Link direto para O que o console mostra">​</a></h3>
<p>O console em execução renderiza a tabela de pontos com qualidade por ponto, a página de acesso com cada fonte e
sua contagem de pontos registrados, e um livro-razão de recebimento de comandos. É no livro-razão que o caminho de escrita fica visível:
cada linha traz o valor solicitado, o valor efetivo, o ator, o reconhecimento do protocolo e —
após o atraso de estabilização — o resultado da leitura de retorno. Uma escrita cujo registrador foi alterado fora de banda é lida como
<code>mismatched, compensated</code> com o valor que foi encontrado, e o comando de compensação emitido por
<code>plugin:prediction:rollback</code> aparece como a próxima linha.</p>
<p>A página de acesso lista cada fonte com sua contagem de pontos registrados; este é o primeiro lugar em que a fiação aparece como funcionando:</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/access-list-en-9837244f.png alt="Página de acesso: protocolo, endereço, estado online e contagem de pontos registrados para cada fonte"></div>
<p>A tabela de pontos traz a qualidade por ponto, então um ponto que não esteja lendo <code>good</code> fica visível aqui:</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/points-en-477df2ca.png alt="Tabela de pontos: nome, valor atual, unidade, qualidade e última atualização"></div>
<p>A página de runtime de previsão mostra os setpoints recomendados desta rodada, a janela de histórico por trás deles e o modo de controle atual:</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/prediction-runtime-en-9217f059.png alt="Página de runtime de previsão: setpoints recomendados desta rodada, janela de histórico e modo de controle"></div>
<p>O caminho de escrita é visível no livro-razão de recebimento de comandos — valor solicitado, valor efetivo, ator, reconhecimento do protocolo e leitura de retorno recebem cada um uma coluna:</p>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/control-step2-en-ae5581de.png alt="Etapa dois do despacho de comando: confirmar o valor a ser escrito, o ponto de destino e os limites de segurança"></div>
<p>As capturas acima estão conectadas aos próprios simuladores de protocolo do pacote, não a um medidor ou controlador físico; o lado do gateway executa o software fornecido.</p>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=de-que-hardware-você-precisa>De que hardware você precisa<a href=#de-que-hardware-você-precisa class=hash-link aria-label="Link direto para De que hardware você precisa" title="Link direto para De que hardware você precisa">​</a></h2>
<p>Três coisas: um controlador que você já tenha, um medidor e um host Docker.</p>
<p><strong>① O controlador de HVAC</strong> — qualquer que já esteja à frente da planta, desde que fale OPC UA, Modbus
TCP/RTU ou BACnet/IP. Para um teste em seco sem planta conectada, o pacote inclui um simulador OPC UA na porta
4841.</p>
<p><strong>② O medidor de energia</strong> — um Eastron SDM630 no mapa de registradores Modbus V2, sobre Modbus TCP, um gateway Modbus TCP
ou RS-485. Dez pontos somente leitura: tensão e corrente trifásicas, potência ativa total (kW), fator de potência
total, frequência, energia ativa importada (kWh).</p>
<p><strong>③ O host do gateway</strong> — o único dispositivo que você precisa escolher. O serviço é uma carga de trabalho Docker em x86-64 ou
arm64, então uma máquina Linux já na rede da planta é um alvo suportado.</p>
<table><thead><tr><th><th>Gateway<th style=text-align:right>Armazenamento<th>Quando escolhê-lo<tbody><tr><td><img src=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991374.jpg alt="reComputer R1124-10" width=110><td><a href=https://www.seeedstudio.com/reComputer-R1124-10-p-6257.html target=_blank rel="noopener noreferrer">reComputer R1124-10</a><br>4 GB RAM, RS-485 / RS-232 / DI / DO on board<td style=text-align:right>16 GB eMMC<td>O histórico fica em um servidor; o gateway mantém uma janela local curta<tr><td><img src=https://media-cdn.seeedstudio.com/media/catalog/product/cache/961a49e1875f8c1f40e5990d74e68365/1/-/1-113991334.jpg alt="reComputer R1125-10" width=110><td><a href=https://www.seeedstudio.com/reComputer-R1125-10-p-6256.html target=_blank rel="noopener noreferrer">reComputer R1125-10</a><br>mesma placa, eMMC maior<td style=text-align:right>32 GB eMMC<td>Meses de histórico de operação permanecem no gateway; o conjunto de treinamento pode ser reimportado localmente</table>
<p>A série R1100 traz RS-485 on board, então um medidor em RS-485 não precisa de adaptador USB. O <strong>serviço em si
precisa de cerca de 1 GB de disco</strong>; o armazenamento decide quanto histórico você pode consultar localmente sem um servidor.</p>
<p>Outros pré-requisitos: Docker Engine 20.10 ou mais recente, portas 8280 e 4841 livres no host e pelo menos uma semana de
operação histórica em CSV ou Excel com colunas de carimbo de data/hora, setpoint, temperatura medida e consumo de energia.</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=limites-negativos-de-seleção>Limites Negativos de Seleção<a href=#limites-negativos-de-seleção class=hash-link aria-label="Link direto para Limites Negativos de Seleção" title="Link direto para Limites Negativos de Seleção">​</a></h3>
<ul>
<li><strong>Horizonte de Armazenamento Local</strong>: R1124-10 (16GB eMMC) armazena uma janela local curta; se você precisar de meses de telemetria de alta frequência armazenada on-premise para re-treinamento offline de modelo, escolha o R1125-10 (32GB).</li>
<li><strong>Intertravamentos de Segurança</strong>: Este gateway fornece setpoints de caráter consultivo; nunca o conecte em circuitos de corte de segurança de emergência de caldeiras ou chillers que exijam controladores com certificação de segurança.</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=como-implantar-no-local>Como implantar no local<a href=#como-implantar-no-local class=hash-link aria-label="Link direto para Como implantar no local" title="Link direto para Como implantar no local">​</a></h2>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=1-instale-o-hardware-fiação>1. Instale o hardware: fiação<a href=#1-instale-o-hardware-fiação class=hash-link aria-label="Link direto para 1. Instale o hardware: fiação" title="Link direto para 1. Instale o hardware: fiação">​</a></h3>
<div class="theme-admonition theme-admonition-tip admonition_IZjC alert alert--success"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 12 16"><path fill-rule=evenodd d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"/></svg></span>Verifique primeiro a ordem de bytes e palavras do medidor</div><div class=admonitionContent_bl22><p>O template SDM630 integrado usa por padrão bytes e palavras em big-endian, conforme o padrão publicado pelo fornecedor.
Leia um registrador com um valor físico conhecido e
compare com o próprio visor do medidor. Tensão e frequência que são próximas mas incorretas, ou energia importada
que salta para trás, geralmente significam um erro na configuração da ordem de palavras; verifique a ordem das palavras antes da fiação.</div></div>
<p>Coloque o gateway na mesma rede que o controlador e o medidor (ou seu gateway Modbus TCP). Para Modbus RTU, faça o baud rate, a paridade e o unit id corresponderem ao que está configurado no medidor; uma incompatibilidade aparece apenas como timeout, sem mensagem de erro. Use o <strong>perfil de deployment serial-device</strong>: o perfil padrão do Docker não anexa nenhum dispositivo serial do host, portanto não há <code>/dev/ttyUSB0</code> dentro do contêiner.</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=2-software-três-etapas>2. Software: três etapas<a href=#2-software-três-etapas class=hash-link aria-label="Link direto para 2. Software: três etapas" title="Link direto para 2. Software: três etapas">​</a></h3>
<p>Os campos do formulário de cada etapa e os pacotes de aplicação estão na página do reference design; escolha uma configuração para o seu site e faça o download.</p>
<div class=get_one_now_container style=text-align:center><a class=get_one_now_item href=https://www.seeed.cc/solutions/reference-designs/smart_hvac_control target=_blank><strong><span><font color=FFFFFF size=4>Escolha uma configuração e faça o download 🖱️</font></span></strong></a></div>
<br>
<p>Resumo:</p>
<ol>
<li><strong>Fazer o deploy do serviço</strong> — deployment em Docker, seja na máquina que executa a ferramenta de deployment ou via SSH para um dispositivo na rede da planta. O formulário carrega o transporte do medidor, o endpoint OPC UA, os limites de segurança, o modo de controle e os limiares de alarme.</li>
<li><strong>Abrir o console</strong> — criar o primeiro administrador e confirmar que ambas as fontes estão online com suas contagens de pontos esperadas. O assistente de acesso solicita endereço e intervalo de polling por protocolo:</li>
</ol>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/access-wizard-step1-en-7a3d57a8.png alt="Primeira etapa do assistente de acesso: escolha o protocolo, preencha o endereço e o intervalo de polling"></div>
<ol start=3>
<li><strong>Comissionar</strong> — registrar o medidor, executar previsões em modo observe, injetar falhas de propósito e só então habilitar escritas. Antes que um lote seja enviado, confirme na página de seleção exatamente quais pontos ele cobre:</li>
</ol>
<div align=center><img class=img-responsive width=680 src=https://files.seeedstudio.com/wiki/reference-design/smart_hvac_control/batch-select-en-9bd95ba4.png alt="Seleção de envio em lote: os pontos cobertos por este lote e seus valores atuais"></div>
<p><strong>Deixe Control Mode em <code>observe</code> e deixe Safety Baseline Approved By em branco.</strong> Enquanto o aprovador estiver em branco, a baseline aparece como não aprovada; inserir um nome significa que esse engenheiro aprova os limites de segurança.</p>
<p>A estimativa até um console em execução com leitura de pontos é de cerca de <strong>60 minutos</strong>. O comissionamento leva mais tempo, porque inclui um ciclo completo de ocupação com previsões em modo observe revisadas por quem opera a planta.</p>
<div class="theme-admonition theme-admonition-caution admonition_IZjC alert alert--warning"><div class=admonitionHeading_uVvU><span class=admonitionIcon_HiR3><svg viewBox="0 0 16 16"><path fill-rule=evenodd d="M8.893 1.5c-.183-.31-.52-.5-.887-.5s-.703.19-.886.5L.138 13.499a.98.98 0 0 0 0 1.001c.193.31.53.501.886.501h13.964c.367 0 .704-.19.877-.5a1.03 1.03 0 0 0 .01-1.002L8.893 1.5zm.133 11.497H6.987v-2.003h2.039v2.003zm0-3.004H6.987V5.987h2.039v4.006z"/></svg></span>O que a imagem publicada cobre</div><div class=admonitionContent_bl22><p>A imagem publicada <code>missionpack-knn:v1.6.5</code> <strong>não</strong> inclui o template SDM630, o coordenador de rollback nem o envelope de alarme. Na v1.6.5 as subetapas de modo observe ainda se aplicam; as subetapas de medidor, rollback e alarme não podem ser concluídas.</div></div>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=interfaces-disponíveis>Interfaces disponíveis<a href=#interfaces-disponíveis class=hash-link aria-label="Link direto para Interfaces disponíveis" title="Link direto para Interfaces disponíveis">​</a></h2>
<p>Tudo o que o deployment expõe fica atrás de uma porta HTTP no host do gateway. Nada sai da rede da planta a menos que a publicação northbound seja ativada.</p>
<ul>
<li><strong>Operadores</strong> — o console no navegador em <code>8280</code>: tabela de pontos com qualidade por ponto, registro de medidor, execuções de previsão, recibos de comando, banner de alarme.</li>
<li><strong>Monitoramento</strong> — <code>GET /system/runtime-metrics</code>. Com a publicação northbound ativada, ele inclui <code>northbound.spool.queued</code> e <code>northbound.spool.dropped</code>; <code>queued</code> voltando para 0 com <code>dropped</code> inalterado é a verificação solicitada na etapa de comissionamento.</li>
<li><strong>Seu próprio sistema</strong> — a mesma superfície de API do console atrás de <code>8280</code>, além do endpoint de health em que o deployment espera na inicialização.</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=lista-completa-de-endpoints>Lista completa de endpoints<a href=#lista-completa-de-endpoints class=hash-link aria-label="Link direto para Lista completa de endpoints" title="Link direto para Lista completa de endpoints">​</a></h3>
<table><thead><tr><th>Porta / endpoint<th>O que atende<th>Precisa de internet<tbody><tr><td><code>8280</code> <code>/</code><td>Console no navegador<td>Não<tr><td><code>8280</code> <code>/system/runtime-metrics</code><td>Contadores de runtime, contadores do spool northbound<td>Não<tr><td><code>8280</code> <code>/api/v1/health</code><td>Verificação de health; a inicialização permite 30 s<td>Não<tr><td><code>4841</code><td>Simulador OPC UA embutido, para um dry run<td>Não</table>
<p><strong>Em um recibo de comando, leia a coluna de readback</strong>: <code>protocol_acknowledged</code> só significa que o controlador aceitou o frame. A coluna de readback (<code>matched</code>, ou <code>mismatched, compensated</code> com o valor encontrado) é o que o campo realmente contém. Uma compensação emitida pelo coordenador de rollback aparece como seu próprio recibo imediatamente após a escrita que ele desfez, de modo que o trilho de auditoria fique em ordem sem juntar duas tabelas.</p>
<p>Os logs do contêiner fazem rotação em 10 MB com quatro backups (<code>docker logs missionpack_knn</code>). Exporte o trilho de auditoria de comandos, o journal de rollback e o histórico de alarmes antes que expirem.</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=escopo-do-protocolo-southbound>Escopo do protocolo southbound<a href=#escopo-do-protocolo-southbound class=hash-link aria-label="Link direto para Escopo do protocolo southbound" title="Link direto para Escopo do protocolo southbound">​</a></h3>
<p>Todos os pontos ficam em um único registro, limitado a <strong>2.000 pontos</strong>, dos quais no máximo <strong>50 podem ser graváveis</strong>. Os 10 pontos do medidor SDM630 são somente leitura; eles contam para os 2.000 e não para os 50.</p>
<table><thead><tr><th>Transporte<th>Papel<th>Restrições<tbody><tr><td>OPC UA<td>Leitura e escrita no controlador de HVAC<td>Endpoint definido por deployment; simulador embutido em 4841<tr><td>Modbus TCP<td>Medidor e controladores<td>Unit id e porta por fonte; direto ou por meio de um gateway TCP<tr><td>Modbus RTU (RS-485)<td>Medidor<td>Precisa do perfil de deployment serial-device; o perfil padrão não anexa dispositivos seriais do host<tr><td>BACnet/IP<td>Leitura e escrita em unidades de tratamento de ar<td>Escritas usam uma prioridade e liberação com <code>Null</code>. <strong>COV subscription, registro BBMD e MS-TP não estão implementados</strong></table>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=measured-data>Desempenho e dados medidos<a href=#measured-data class=hash-link aria-label="Link direto para Desempenho e dados medidos" title="Link direto para Desempenho e dados medidos">​</a></h2>
<p>Tudo aqui foi medido contra o simulador de protocolo em loopback; não há dados de um prédio real, e cada valor vem de uma única execução, salvo indicação em contrário.</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=capacidade>Capacidade<a href=#capacidade class=hash-link aria-label="Link direto para Capacidade" title="Link direto para Capacidade">​</a></h3>
<table><thead><tr><th>Métrica<th style=text-align:right>Valor<th>Condições<tbody><tr><td>Throughput de amostragem<td style=text-align:right>349,99 eventos/s (99,99% da meta de 350,0)<td>2.000 pontos, 4 fontes de protocolo<tr><td>Taxa de previsão<td style=text-align:right>0,939 ciclo/s<td>Mesma execução<tr><td>Pico de RSS do process-group<td style=text-align:right>217,3 MiB<td>Mesma execução</table>
<p>Condições para as três linhas: 2.000 pontos em 4 fontes de protocolo, OPC UA e Modbus amostrados a cada 5 s, BACnet a cada 10 s, apenas loopback, execução de <strong>180 s</strong>, em um reComputer série R2000 (arm64).</p>
<p>Reproduzir: upstream <code>b5fe4cc</code>, captura <code>capacity-smoke</code> r14</p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=latência>Latência<a href=#latência class=hash-link aria-label="Link direto para Latência" title="Link direto para Latência">​</a></h3>
<table><thead><tr><th>Métrica<th style=text-align:right>Valor<th>Condições<tbody><tr><td>Latência do ciclo de previsão<td style=text-align:right>46,27 ms máx<td>n = 4 ciclos, sem carga<tr><td>Latência de admissão de controle<td style=text-align:right>1,41 ms máx<td>n = 2 ciclos, sem carga</table>
<p>Ambas refletem apenas o custo do próprio caminho de código.</p>
<p>Reproduzir: upstream <code>f831bae</code>, baseline de runtime de <code>northbound-smoke</code></p>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=runtime-e-parâmetros-principais>Runtime e parâmetros principais<a href=#runtime-e-parâmetros-principais class=hash-link aria-label="Link direto para Runtime e parâmetros principais" title="Link direto para Runtime e parâmetros principais">​</a></h3>
<p>O modelo de previsão é KNN, treinado no próprio histórico operacional do prédio (CSV ou Excel com colunas de timestamp, setpoint, temperatura medida e potência); o serviço é uma carga de trabalho Docker em x86-64 ou arm64. Cada previsão pode ser revisada no console antes de ir para o controlador.</p>
<ul>
<li><strong>Modo de controle e limites de segurança</strong>: o modo de controle é fornecido como <code>observe</code>, portanto nenhum ponto é escrito até que um operador o altere. O mínimo / máximo de setpoint de 18 / 30 °C, a mudança máxima de 1,0 °C por 300 s e a lista branca de modos off / fan / cool / heat / auto são todos <strong>placeholders</strong>; preencha-os para a planta.</li>
<li><strong>A verificação de write-back vem desativada por padrão</strong>: a configuração de execução de previsão (criada no console) deve declarar <code>"rollback": { "enabled": true, "settle_seconds": 2.5 }</code> explicitamente; uma configuração sem seção <code>rollback</code> é tratada como <code>enabled: false</code>.</li>
<li><strong><code>settle_seconds</code></strong> (0–30, padrão 1,0) <strong>deve ser maior que o intervalo de amostragem da fonte</strong>, ou o readback verá o valor anterior à escrita e relatará uma divergência que não existe.</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=degradação-conhecida>Degradação conhecida<a href=#degradação-conhecida class=hash-link aria-label="Link direto para Degradação conhecida" title="Link direto para Degradação conhecida">​</a></h3>
<ul>
<li><strong>A taxa de previsão tem um teto estrutural (ainda não corrigido)</strong>: o loop de previsão dorme um intervalo fixo após cada ciclo, portanto sua taxa é <code>1/(1.0 + t_cycle)</code>. Em 2.000 pontos <code>t_cycle</code> é cerca de <strong>0,119 s</strong>, o que coloca o teto perto de <strong>0,894 ciclo/s</strong>, abaixo do limite de 0,90 exigido pelo teste de soak.</li>
<li><strong>Somente escritas Modbus são verificadas por readback</strong>: uma saída BACnet não tem prioridade de escrita disponível e é ignorada.</li>
<li><strong>Ordem de bytes</strong>: até ser verificada em relação ao próprio display do medidor, os pontos do medidor são decodificados com a ordem de palavra padrão do fornecedor (big-endian) e podem estar errados.</li>
</ul>
<h3 class="anchor anchorWithStickyNavbar_fF9Z" id=próximas-etapas>Próximas etapas<a href=#próximas-etapas class=hash-link aria-label="Link direto para Próximas etapas" title="Link direto para Próximas etapas">​</a></h3>
<ul>
<li>Leitura/escrita com readback independente contra dispositivos reais OPC UA, Modbus TCP, Modbus RTU (USB-para-RS-485) e BACnet/IP em um reComputer série R10 ou reTerminal DM.</li>
<li>Uma execução ininterrupta de 72 horas nos mesmos hosts de destino, com exercícios de recuperação de rede, broker, processos e dispositivos durante a execução.</li>
</ul>
<h2 class="anchor anchorWithStickyNavbar_fF9Z" id=fontes-de-dados-e-ativos>Fontes de dados e ativos<a href=#fontes-de-dados-e-ativos class=hash-link aria-label="Link direto para Fontes de dados e ativos" title="Link direto para Fontes de dados e ativos">​</a></h2>
<ul>
<li><strong>Mapa de registradores SDM630</strong> — documento publicado pela Eastron sobre o protocolo Modbus (mapa de registradores Modbus V2, registradores de entrada float32 IEEE-754). Os endereços seguem esse documento; a ordem de bytes e palavras big-endian é o padrão do fornecedor.</li>
<li><strong>Dados históricos de operação</strong> — fornecidos pelo site que faz o deployment. Nada é distribuído com o pacote, e nenhum conjunto de dados público é usado ou exigido.</li>
<li><strong>Capturas do console</strong> — capturas de tela originais do software empacotado em execução contra os próprios simuladores de protocolo do pacote. A configuração do simulador, o host de captura e os checksums são registrados em <code>gallery/ATTRIBUTION.md</code> do pacote. Nenhum ativo de terceiros, marca registrada ou imagem de stock é incluído.</li>
<li><strong>Diagrama de arquitetura</strong> — desenhado a partir de um IR de arquitetura estruturado; trabalho original, sem arte de terceiros.</li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class=col><a href=https://github.com/Seeed-Studio/wiki-documents/blob/docusaurus-version/sites/pt-BR/docs/Solutions/home-building-automation/pt_hvac-setpoint-control.md target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_UohW aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Editar essa página</a></div><div class="col lastUpdated_g62E"><span class=theme-last-updated>Última atualização <!-- --> em <b><time datetime=2026-09-07T00:00:00.000Z itemprop=dateModified>7 de set. de 2026</time></b> por <b>seeed-solutions-hub</b></span></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Páginas de documentação"><a class="pagination-nav__link pagination-nav__link--prev" href=/pt-br/non_invasive_ct_energy_consumption/><div class=pagination-nav__sublabel>Anterior</div><div class=pagination-nav__label>Monitoramento de Energia CA Não Invasivo com Home Assistant</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/pt-br/solutions/industrial-protocol-gateway/><div class=pagination-nav__sublabel>Próxima</div><div class=pagination-nav__label>Hub Industrial Multiprotocolo</div></a></nav></div><div>Loading Comments...</div></div><div class="col col--3"><div class=copyPageButtonWrapper_UocS></div><div class="tableOfContents_TN1Q thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#o-que-esta-solução-faz class="table-of-contents__link toc-highlight">O que esta solução faz</a><ul><li><a href=#o-que-o-console-mostra class="table-of-contents__link toc-highlight">O que o console mostra</a></ul><li><a href=#de-que-hardware-você-precisa class="table-of-contents__link toc-highlight">De que hardware você precisa</a><ul><li><a href=#limites-negativos-de-seleção class="table-of-contents__link toc-highlight">Limites Negativos de Seleção</a></ul><li><a href=#como-implantar-no-local class="table-of-contents__link toc-highlight">Como implantar no local</a><ul><li><a href=#1-instale-o-hardware-fiação class="table-of-contents__link toc-highlight">1. Instale o hardware: fiação</a><li><a href=#2-software-três-etapas class="table-of-contents__link toc-highlight">2. Software: três etapas</a></ul><li><a href=#interfaces-disponíveis class="table-of-contents__link toc-highlight">Interfaces disponíveis</a><ul><li><a href=#lista-completa-de-endpoints class="table-of-contents__link toc-highlight">Lista completa de endpoints</a><li><a href=#escopo-do-protocolo-southbound class="table-of-contents__link toc-highlight">Escopo do protocolo southbound</a></ul><li><a href=#measured-data class="table-of-contents__link toc-highlight">Desempenho e dados medidos</a><ul><li><a href=#capacidade class="table-of-contents__link toc-highlight">Capacidade</a><li><a href=#latência class="table-of-contents__link toc-highlight">Latência</a><li><a href=#runtime-e-parâmetros-principais class="table-of-contents__link toc-highlight">Runtime e parâmetros principais</a><li><a href=#degradação-conhecida class="table-of-contents__link toc-highlight">Degradação conhecida</a><li><a href=#próximas-etapas class="table-of-contents__link toc-highlight">Próximas etapas</a></ul><li><a href=#fontes-de-dados-e-ativos class="table-of-contents__link toc-highlight">Fontes de dados e ativos</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Navegação</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/pt-br/Getting_Started/>Primeiros passos</a><li class=footer__item><a class=footer__link-item href=/pt-br/Sensor_Network/>Sensores e sensoriamento</a><li class=footer__item><a class=footer__link-item href=/pt-br/Network/>Rede</a><li class=footer__item><a class=footer__link-item href=/pt-br/Edge_Computing/>Computação de borda</a><li class=footer__item><a class=footer__link-item href=/pt-br/Cloud/>Nuvem</a><li class=footer__item><a href=https://solution.seeed.cc/ target=_blank rel="noopener noreferrer" class=footer__link-item>Soluções</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Ecossistema</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://discord.com/invite/QqMgVwHT3X target=_blank rel="noopener noreferrer" class=footer__link-item>Discord</a><li class=footer__item><a href=https://project.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>Project Hub</a><li class=footer__item><a href=https://www.seeedstudio.com/ecosystem/ target=_blank rel="noopener noreferrer" class=footer__link-item>Parceiros</a><li class=footer__item><a href=https://www.seeedstudio.com/distributors.html target=_blank rel="noopener noreferrer" class=footer__link-item>Distribuidores</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Guia rápido</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://www.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>Bazaar</a><li class=footer__item><a href=https://www.seeedstudio.com/get_help/HowToGetHelp target=_blank rel="noopener noreferrer" class=footer__link-item>Como obter ajuda</a><li class=footer__item><a href=https://support.seeedstudio.com/knowledgebase target=_blank rel="noopener noreferrer" class=footer__link-item>FAQs</a><li class=footer__item><a href=https://forum.seeedstudio.com/ target=_blank rel="noopener noreferrer" class=footer__link-item>Fórum</a><li class=footer__item><a href=https://www.seeedstudio.com/get_help/TechnicalSupport target=_blank rel="noopener noreferrer" class=footer__link-item>Suporte técnico</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Empresa</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://www.seeedstudio.com/about-us/ target=_blank rel="noopener noreferrer" class=footer__link-item>Sobre a Seeed</a><li class=footer__item><a href=https://www.seeedstudio.com/join-us/ target=_blank rel="noopener noreferrer" class=footer__link-item>Junte-se a nós</a><li class=footer__item><a href=https://www.seeedstudio.com/contacts target=_blank rel="noopener noreferrer" class=footer__link-item>Fale conosco</a><li class=footer__item><a href=https://www.seeedstudio.com/blog/2020/04/22/seeed-in-the-news/ target=_blank rel="noopener noreferrer" class=footer__link-item>Imprensa</a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Copyright © 2026 Seeed Studio, Inc. Desenvolvido com Docusaurus.</div></div></div></footer></div>